:stem: latexmath
:xrefstyle: short

=== 全般換気設備の比消費電力について

==== 1. 概要

省エネ基準では全般換気設備の比消費電力は、日付と時刻に依らず、通年で一定の値が使用されている。

自立循環プログラムでは、これを

- 日付と時刻に応じた可変の値

で評価できるようにする。

==== 2. 変更箇所

第五章「換気設備」第6節「全般換気の消費電力量」第4項「比消費電力」

====
日付dの時刻tにおける比消費電力 stem:[ f_{SFP, d, t} ] は、日付dの時刻tに依らず同じ値 stem:[ f_{SFP} ] に等しいとし、全般換気設備、ダクト及び電動機の種別に応じて定まる付録Aに規定する値を用いるか、又は当該住戸において全般換気設備の消費電力P及び全般換気設備の設計風量  stem:[ V_{d} ] を求めて比消費電力 stem:[ f_{SFP} ] を算出する場合には、式(4)により算出し、1/100未満の端数を切り上げた小数第二位までの値とする。なお、付録Aに規定する値を用いる場合であって、異なる種別に該当する換気設備を複数用いる場合においては、各々の比消費電力を比較して最も大きな値を使用することとする。ただし、暖房設備または冷房設備に全般換気機能を有するダクト式セントラル空調機を採用する場合、比消費電力 stem:[ f_{SFP} ] は、付録Aの表A.1における全般換気設備の種類が「ダクト式第一種換気設備（熱交換型換気設備）」の場合の値とする。

[stem]
++++
f_{ SFP } = P \div V_{d}
++++

ここで、

[cols="<.<1,<.<20", frame=none, grid=none, stripes=none]
|===

|stem:[ P ]
|:全般換気設備の消費電力, W

|stem:[ V_{ d } ]
|:全般換気設備の設計風量, m^3^/h

|===

である。

====



<<<
==== 3. 変更内容

比消費電力を時刻別の比消費電力に置き換える。


ユーザー入力項目と入力条件を以下に示す。


.ユーザー入力(既に他の手法の評価で入力項目となっているもの)
[cols="^.^1,<.^5,^.^2,<.^3", stripes=hover]
|===

^h|識別子
^h|項目（値の根拠）
^h|単位
^h|備考

|V1
|地域区分
|区分
|基本情報タブ

|V2
|床面積の合計
|m^2^
|基本情報タブ

|V3
|熱交換型換気設備の設置（設置する、設置しない）
|無し
|基本情報タブ

|===

.ユーザー入力
[cols="^.^1,<.^5,^.^2,<.^3,^.^2,^.^1,^.^2", stripes=hover]
|===

^h|識別子
^h|項目（値の根拠）
^h|入力値の種別
^h|値
^h|初期値
^h|単位
^h|入力条件


|C1
|換気システムの運転方法
|選択肢
|1)選択しない +
2)片側運転 +
3)バイパス運転 +
4)温度差利用型ハイブリッド運転
|1)
|無
|1)常に表示 +
2,3)「熱交換型換気設備の設置=設置する」の場合　かつ　「換気設備の方式の選択=ダクト式第一種換気設備」 かつ 「地域区分=1~7」の場合 +
4) 地域区分=1~7の場合


|C2
|対象住宅の建物形状
|選択肢
|1)2階建て +
[.line-through]#2)3階建て以上#
|1)
|無
|C1=4 + 
当面は1)のみ選択可能。


|C3
|排気塔の利用の有無
|選択肢
|1)無し +
[.line-through]#2)有り#
|1)
|無
|C1=4 + 
当面は1)のみ選択可能。


|V1
|バイパス運転時の比消費電力（メーカーカタログ値）
|値
|小数（小数点2桁） +
最小 0.01 +
最大 99.99
|0.3
|W/(m^3^・h)
|C1=3の場合

|V2
|相当隙間面積（住宅の気密性能）
|値
|小数（小数点1桁） +
最小 0.1 +
最大 99.9
|2.0
|cm^2^/m^2^
|C1=4の場合。「JIS A2201 送風機に
よる住宅等の気密性能試験法」に従って測定された値

|V3
|給排気端末の有効開口面積（合計値）
|値
|小数（小数点1桁） +
最小 0.1 +
最大 9999.9
|200
|cm^2^
|C1=4の場合


|===

また、プログラムの入力項目を以下に示す。

.入力パラメータ
[cols="<3,<4,^1,>1,^1,^2", stripes=hover]
|===

^h|変数名
^h|説明
^h|変数の型
^h|初期値
^h|単位
^h|ユーザー入力の可否

|stem:[ControlType]
|運転方法（4択） + 
　選択しない +
　片側運転 +
　ハイブリッド運転 +
　温度差利用型ハイブリッド運転
|strings
|選択しない
|無し
|可

|stem:[f_{ SFP }]
|比消費電力
|float
|0.3
|W/(m^3^/h)
|条件付き可（省エネ基準プログラムの値をそのまま持ってくるため、本計算での入力項目は無い）

|stem:[f_{ SFP, bypass }]
|パイパス運転時の比消費電力
|float
|0.2
|W/(m^3^/h)
|可

|stem:[T_{ out, d, t }]
|d日t時における外気温度
|double
|無し（データベース読み込み）
|℃
|不可

|stem:[HeatingSeason_{ d }]
|d日は暖房期であるかの判断
|boolean
|無し（データベース読み込み）
|True/False
|不可

|stem:[C_{ val }]
|相当隙間面積（住宅の気密性能）
|double
|2.0
|cm^2^/m^2^
|可

|stem:[UseChimney]
|排気塔を利用するかの判断 +
　排気塔の利用の有無の入力値が +
　「有り」の場合True +
　「無し」の場合False

|boolean
|False
|True/False
|可（当面の間は無し固定のため、実質不可）

|stem:[A_{ floor }]
|延床面積
|double
|120.08
|m^2^
|条件付き可（省エネ基準プログラムの値をそのまま持ってくるため、本計算での入力項目は無い）

|stem:[Q_{ vnt, mch }]
|機械換気設備による換気量
|double
|158.5
|m^3^/h
|不可（省エネ基準プログラムで計算された値を取得する）

|stem:[\alpha A_{ SA+EA }]
|給排気端末の有効開口面積（合計値）
|double
|200
|m^2^
|可

|===


====== 3.1. 時刻別の比消費電力
時刻別の比消費電力の値は運転方法によって異なる。

評価対象の運転方法は併用することはできず、排他的に選択される。
例えば、冬期に温度差利用型ハイブリッド運転を行い、夏期・中間期に片側運転を行う事はできない。

====

【メモ：排他的選択】

. 運転方法の併用が不可能な理由は、それぞれの補正係数が同時に使用された際の補正方法が確立されていないためである。単純な掛け算は危険側の評価になる恐れがある。
. 季別に完全に独立した運転方法を選択した場合には、本方式で理論上は評価可能である（ただし、事例と普及の保証が必要である。その部分を自動制御する機構を持つ換気システムが有るだろうか？また、有ったとしても一般的であるのか？）

====

[stem]
++++
f_{ SFP, d, t } = 
\begin{cases}
f_{ SFP }
&
, \mbox{選択しない}
\\
f_{ SFP, one-side, d, t }
&
, \mbox{片側運転}
\\
f_{ SFP, bypass, d, t }
&
, \mbox{バイパス運転}
\\
f_{ SFP, hybrid-temperature, d, t }
&
, \mbox{温度差利用型ハイブリッド運転}
\end{cases}
++++

ここで、

[cols="<.<1,<.<20", frame=none, grid=none, stripes=none]
|===

|stem:[ f_{ SFP, d, t }  ]
|：日付 stem:[ d ] の時刻 stem:[ t ] における比消費電力,W/(m^3^/h)

|stem:[ f_{ SFP }  ]
|：比消費電力,W/(m^3^/h)

|stem:[ f_{ SFP, one-side, d, t }  ]
|：日付 stem:[ d ] の時刻 stem:[ t ] における片側運転機能を有する換気設備の比消費電力,W/(m^3^/h)

|stem:[ f_{ SFP, bypass, d, t }  ]
|：日付 stem:[ d ] の時刻 stem:[ t ] におけるバイパス運転機能を有する換気設備の比消費電力,W/(m^3^/h)

|stem:[ f_{ SFP, hybrid-temperature, d, t }  ]
|：日付 stem:[ d ] の時刻 stem:[ t ] における温度差利用型ハイブリッド運転機能を有する換気設備の比消費電力,W/(m^3^/h)

|===

である。



<<<
===== 3.1． 片側運転機能を有する換気設備の比消費電力

片側運転機能は第一種換気設備において、内外温度差が小さく効率的な熱回収が見込めない時期に、給気もしくは排気を停止し第二（三）種換気として運用する機能である。

省エネルギー基準では夏期の熱交換を評価していないため、ここでは夏期と中間期において片側運転を行う事とする。

よって、本評価を適用するには「熱交換型第一種換気設備」を採用している事、熱交換型第一種換気設備が選択できる「1~7地域区分」である事が前提となる。

片側運転の評価方法は、「自立循環型住宅への設計ガイドライン　準寒冷地版」「自立循環型住宅への設計ガイドライン　温暖地版」を参考とした。




====== 3.1.1. 時刻別比消費電力

片側運転における比消費電力は、入力された比消費電力に夏期と中間期において補正係数を掛けることで評価する。

[stem]
++++
f_{ SFP, one-side, d, t }
=
f_{ SFP }
\times
C_{ one-side, d, t}
++++

====
【メモ】

温暖地と準寒冷地でガイドラインで、中間期・夏期の削減率が不一致だったため、安全側の値を採用した。
不一致の理由は不明である。
====

[stem]
++++
C_{ one-side, d, t }
= 
\begin{cases}
0.58
&
, HeatingSeason_{ d } = \mbox{False}
\\
1
&
, HeatingSeason_{ d } = \mbox{True}
\end{cases}
++++

ここで、

[cols="<.<1,<.<20", frame=none, grid=none, stripes=none]
|===

|stem:[ C_{ one-side, d, t }  ]
|：日付 stem:[ d ] の時刻 stem:[ t ] における片側運転の比消費電力の補正係数,-

|stem:[ HeatingSeason_{ d }  ]
|：日付 stem:[ d ] が暖房期である,True/False

|===

である。

====== 3.1.2. 暖房期の判定

片側運転時における暖房期は、<<_付属書1_空調期間,ここ>> に定める期間とする。




<<<
===== 3.2． バイパス運転機能を有する換気設備の比消費電力

バイパス運転機能は第一種換気設備において、内外温度差が小さく効率的な熱回収が見込めない時期に、熱交換素子を迂回する事で圧力損失を低減する機能である。

省エネルギー基準では夏期の熱交換を評価していないため、ここでは夏期と中間期においてバイパス運転を行う事とする。

よって、本評価を適用するには「熱交換型第一種換気設備」を採用している事、熱交換型第一種換気設備が選択できる「1~7地域区分」である事が前提となる。



バイパス運転の評価方法は、「自立循環型住宅への設計ガイドライン　準寒冷地版」「自立循環型住宅への設計ガイドライン　温暖地版」を参考とした。


====== 3.2.1. 時刻別比消費電力

バイパス運転における比消費電力は、夏期中間期においてバイパス運転時の比消費電力に置き換えることで評価する。

[stem]
++++
f_{ SFP, bypass, d, t }
= 
\begin{cases}
f_{ SFP, bypass }
&
, HeatingSeason_{ d } = \mbox{False}
\\
f_{ SFP }
&
, HeatingSeason_{ d } = \mbox{True}
\end{cases}
++++


ここで、

[cols="<.<1,<.<20", frame=none, grid=none, stripes=none]
|===

|stem:[ f_{ SFP, bypass }  ]
|：バイパス運転時の比消費電力,W/(m^3^/h)

|===

である。

====== 3.2.2. 暖房期の判定

バイパス運転時における暖房期は、<<_付属書1_空調期間,ここ>> に定める期間とする。



<<<
===== 3.3． 温度差利用型ハイブリッド換気

温度差利用型ハイブリッド換気の評価方法は以下の文献を参考とした。

* 自立循環型住宅への設計ガイドライン　準寒冷地版
* 自立循環型住宅への設計ガイドライン　温暖地版
* 改正建築基準法に対応した建築物のシックハウス対策マニュアル　－建築基準法・住宅性能表示制度の解説及び設計施工マニュアル－


====

【温度差利用型ハイブリッド換気の課題と現時点での対策／解答】

. 参考文献において壁付け式は対象か不明である。
+
シックハウス対策マニュアル<<bib._1>> p.236　図5-2-3では、機械換気と自然換気は独立しているので壁付け式でも問題ないと言える。

. ガイドラインの削減率は3種類（盛岡・新庄　35%　。秋田　30%　）あるが、シックハウス対策マニュアルには削減率の記載がない。
+
時間別で計算すれば機器のON/OFFになるので削減率は不要である。

. シックハウス対策マニュアルには、温度差型ハイブリッド換気が適用可能な範囲が示されている。ただし、いくつかの項目は調整が必要である。
+
.. 本機能を有効化する条件および閾値（下限値）の情報があるが、上限値が存在しない。
+
過換気を防止する機構を有することを条件とする。（どのような機構かと質問が出た場合には、委員会を立ち上げて検討項目にする等で対応）

.. 機械換気を停止する内外温度差の目安は、1、2（Ⅰ）地域21℃、3（Ⅱ）地域13℃、4～7（Ⅲ～Ⅴ）地域11℃となっているので、ほぼ冬季のみが対象となるのではないか？
+
当面、暖房のみとし、対象地域も8（Ⅵ）を除く形とする。

. シックハウス対策マニュアルに表記ゆれ（換気塔、排気塔）があるため、用語の定義も行う必要がある。
+
まずは、排気塔なしで進めるので、ペンディングとする。排気塔を有効にする際に再度検討（実情の調査？）を行う。

====

////
====
【隙間風マクロの課題】

. 以前のメールで本プログラムに給排気口面積の追加方法を検討するとあったが、パラメーターには給排気口の面積は無いが高さ情報には「給気口」が判断基準として採用されている（第2種、第3種のみ）ので、基本情報のC値に給排気口の面積は既に含まれているのではないか？
+
含まれている。（0.5回/h相当）

.. 基本情報のC値に給排気口の面積が含まれていない場合はどのように追加するか？
+
C値に加算する形として均一に配置する？
+
居住者が多い室（ＬＤＫ）などに給排気口を多く設置するのがセオリーだが、本プログラムが間取りを扱えない以上、これが現実的といえる。
+
しない。
+
ハイブリッド用の端末は給排気の種別はいらない。


. 複数の給気口や排気口がある場合の設置位置（h=0~5）はどのように判断すべきか？
.. 高さ方向の分割位置を増やす？
.. 平均値？
+
プログラム外のルールの代表値で対応する。

. 3階以上の場合はどう対応するのか？
+
階数は入力する。（2F、3F以上(実質3Fとみなす)）
+
平屋は現時点では対象外とする。理由は床下換気口を認めると2F、3F建てに認めないのはおかしくなるから。（高さ情報をユーザーが入力できるようになれば話は別になる。）
+
排気塔と同時に実装する。


. 第一種の場合は、壁と床の取り合い部分からしか空気が流入出しないがよいのか？
.. 実際には窓枠などが支配的と考えられるため、高さ方向に均等に割り付けるのが良いのではないか？階高さを入力して5分割（0,.25,0.5,.75,1.0)するなど。
+
入力と計算を簡易にするため。

.. 現場の事は分からないが、実際には防湿シートや窓枠性能の向上のおかげで取り合い部分の漏気が支配的なのだろうか…
+
YES.　服部さんからの知見


. 相当隙間面積の計算式の意味は？
+
恐らく、取り合い部分に住宅のC値を割り付けて、それ以外は給（排）気量をもとに算出している？？？？
+
換気量m^3^/h の0.7倍は何を意味しているのか？
+
特に意味はない。

. 温度差ハイブリッド換気と第一種熱交換型換気システムの併用について
+
当面は、併用不可として実装する。（実装してほしいとの意見が有れば、提案者に作成していただく）
理由は、自然給気端末が温度検知して自動開閉する事が困難と思われるため。

====
////

====== 3.3.1. 比消費電力

温度差利用型ハイブリッド換気における比消費電力は、ハイブリッド換気が有効の場合は0、それ以外の場合は省エネ基準プログラムで入力された値で評価される。


====
【メモ】

* 当面は2階建てのみの対応とするが、
3階建て以上に対応するためは課題をクリアする必要がある。

【課題】

. 3階部分に割り当てる高さ  
. 排気塔を用いる場合の2階部分に該当する区画に給排気端末を設置するか否かの判断

====


[stem]
++++
f_{ SFP, hybrid-temperature, d, t } =
\begin{cases}
0
& , EnableHybrid_{ d, t } = \mbox{True}
\\
f_{ SFP }
& , EnableHybrid_{ d, t } = \mbox{False}
\end{cases}
++++

ここで、

[cols="<.<1,<.<20", frame=none, grid=none, stripes=none]
|===

|stem:[ f_{ SFP, hybrid-temperature, d, t } ]
|：日付 stem:[ d ] の時刻 stem:[ t ] における温度差利用型ハイブリッド換気の比消費電力,W/(m^3^/h)

|stem:[ EnableHybrid_{ d, t } ]
|：日付 stem:[ d ] の時刻 stem:[ t ] において温度差利用型ハイブリッド換気が有効であるかの判断,True/False

|stem:[ f_{ SFP }  ]
|：比消費電力,W/(m^3^/h)

|===

である。

ハイブリッド換気の有効、無効は以下の式で判断する。

[stem]
++++
EnableHybrid_{ d, t } = 
\begin{cases}
\mbox{True}
& , Q_{ vnt, ntrl, d, t } \geqq Q_{ vnt, mch }
\\
\mbox{False}
& , Q_{ vnt, ntrl, d, t } < Q_{ vnt, mch }
\end{cases}
++++

ここで、

[cols="<.<1,<.<20", frame=none, grid=none, stripes=none]
|===

|stem:[ Q_{ vnt, ntrl, d, t }]
|：日付 stem:[ d ] の時刻 stem:[ t ] における自然換気量,m^3^/h

|stem:[ Q_{ vnt, mch } ]
|：機械換気量,m^3^/h

|===

である。


====== 3.3.1.1 機械換気量
機械換気量は省エネ基準プログラムで算出した値を参照する。



====== 3.3.1.2 自然換気量
自然換気量は各隙間（端末）における風量の収支が0となる場合における室内への流入量とする。

各隙間（端末）の風量は、風量と隙間と差圧の関係式を用いて求める。
風量の収支が0となる条件は解析解で求める事が出来ないため収束計算を行う。

まず、乾燥空気密度を求める。
室内空気温度は、暖房方式により各室の温度が異なるため、平均空気温度が望ましいが算出が煩雑なため現時点では固定値とする。

室外空気の乾燥空気密度は

[stem]
++++
\rho_{ out, d, t } =
\frac
{ 353.25 }
{
    T_{ out, d, t }
    +
    273.15
}
++++

室内空気の乾燥空気密度は
[stem]
++++
\rho_{ in, d, t } =
\frac
{ 353.25 }
{
    T_{ in, ave, d, t }
    +
    273.15
}
++++

である。

ここで、

[cols="<.<1,<.<20", frame=none, grid=none, stripes=none]
|===

|stem:[ \rho_{ out, d, t } ]
|：日付 stem:[ d ] の時刻 stem:[ t ] における外気の乾燥空気密度,kg/m^3^

|stem:[ \rho_{ in, d, t } ]
|：日付 stem:[ d ] の時刻 stem:[ t ] における室内空気の乾燥空気密度,kg/m^3^

|stem:[ T_{ out, d, t } ]
|：日付 stem:[ d ] の時刻 stem:[ t ] における外気温度,℃

|stem:[ T_{ in, ave, d, t } ]
|：日付 stem:[ d ] の時刻 stem:[ t ] における室内平均空気温度(=20。現時点では固定値),℃

|===

である。

====
【コラム】平均室温の検討

この項目はアイディアの段階のため現時点ではメモ書きレベルである。
検討が進めば、空気密度を算出する際の平均室温が暖房設定温度の固定値ではなく、本方法での算出結果となる。


d日t時における平均室温は以下の式より求まる。

[stem]
++++
T_{ in, ave, d, t } = 
\frac
{ 
    T_{ MR, d, t } \times A_{ MR } + 
    T_{ OR, d, t } \times A_{ OR } + 
    T_{ NR, d, t } \times A_{ NR } 
}
{
    A_{ MR } + A_{ OR } + A_{ NR }
}
++++

非空調室の温度は温度差係数0.7（界壁）を基準にして外気温度から以下の式で求める。

[stem]
++++
T_{ NR, d, t } = 
( 1 - 0.7 )
\times
T_{ AC }
+
0.7
\times
T_{ OA, d, t }
++++

[stem]
++++
T_{ MR, d, t } = 
T_{ AC }
++++


[stem]
++++
T_{ OR, d, t } = 
T_{ AC }
++++


[stem]
++++
T_{ AC } = 
20
++++



本来、全館「連続」運転時は、0.7ではなく、0.95（循環風量に依存する：循環風量が多ければ1に近づく）くらいだが、
今回は安全側の0.7で処理する。


ここで、

[cols="<.<1,<.<20", frame=none, grid=none, stripes=none]
|===

|stem:[ A_{ MR } ]
|：主たる居室（main living room）の面積,m^2^

|stem:[ A_{ OR } ]
|：その他の居室（other living room）の面積,m^2^

|stem:[ A_{ NR } ]
|：主たる居室（non-living room）の面積,m^2^

|stem:[ T_{ AC } ]
|：空調（air-conditioing）設定温度,℃

|stem:[ T_{ MR, d, t } ]
|：日付 stem:[ d ] の時刻 stem:[ t ] における主たる居室の温度,℃

|stem:[ T_{ OR, d, t } ]
|：日付 stem:[ d ] の時刻 stem:[ t ] におけるその他の居室の温度,℃

|stem:[ T_{ NR, d, t } ]
|：日付 stem:[ d ] の時刻 stem:[ t ] における非居室の温度,℃

|stem:[ T_{ OA, d, t } ]
|：日付 stem:[ d ] の時刻 stem:[ t ] における外気（outside air）温度,℃

|===

である。


【検討メモ】

. 暖房の方法による補正が必要であるが、
全館連続、全居室連続運転とみなし、一律20℃とする。
しかし、非居室は全館運転であっても循環風量に依存するとみなし、0.7の温度補正は行う。

. 本来であれば日中の日射によるオーバーヒート等も考慮すべきだが、現時点では無視する。
自立の成果が利用できるか？
負荷を動的に計算できるようになれば、逐次計算する形となるのでこの問題は解決するはず。（解が得られるのであればだが）

====


次に、各隙間（端末）の室内外差圧を求める。

1階床面高さでの外気の静圧を0、室内圧を stem:[P] とする。

1階床面からの高さ stem:[H] とした場合、
室内圧は

[stem]
++++
P_{in} =
P - g \rho_{in} H 
++++

外気の静圧は

[stem]
++++
P_{out} =
- g \rho_{out} H 
++++

である。

本計算では室内への流入量を自然換気量として評価するため、
分かりやすさの点から室内への流入を正、室内からの流出を負とする形とする。
室内に流入する圧力条件は室外側が高圧である事から、差圧の基準は室内側とする。

よって、差圧は

[stem]
++++
\Delta P =
P_{out} - P_{in} =
(- g \rho_{out} H) - (P - g \rho_{in} H) 
=
g (\rho_{in} - \rho_{out}) H - P
++++

////

[stem]
++++
\Delta P =
P_{in} - P_{out} =
(P - g \rho_{in} H) - (- g \rho_{out} H)
=
P + g (\rho_{out} - \rho_{in}) H
++++

////

となる。

これを、各隙間（端末）に適用すると


1階床面の隙間の差圧は
[stem]
++++
\Delta P_{ 1FL, d, t } =
g (\rho_{in, d, t} - \rho_{out, d, t}) H_{1FL} - P
++++

////
[stem]
++++
\Delta P_{ 1FL, d, t } =
P + g (\rho_{out, d, t} - \rho_{in, d, t}) H_{1FL}
++++
////

1階天井面の隙間の差圧は
[stem]
++++
\Delta P_{ 1CL, d, t } =
g (\rho_{in, d, t} - \rho_{out, d, t}) H_{1CL} - P
++++

////
[stem]
++++
\Delta P_{ 1CL, d, t } =
P + g (\rho_{out, d, t} - \rho_{in, d, t}) H_{1CL}
++++
////

2階床面の隙間の差圧は
[stem]
++++
\Delta P_{ 2FL, d, t } =
g (\rho_{in, d, t} - \rho_{out, d, t}) H_{2FL} - P
++++

////
[stem]
++++
\Delta P_{ 2FL, d, t } =
P + g (\rho_{out, d, t} - \rho_{in, d, t}) H_{2FL}
++++
////

2階天井の隙間の差圧は
[stem]
++++
\Delta P_{ 2CL, d, t } =
g (\rho_{in, d, t} - \rho_{out, d, t}) H_{2CL} - P
++++

////
[stem]
++++
\Delta P_{ 2CL, d, t } =
P + g (\rho_{out, d, t} - \rho_{in, d, t}) H_{2CL}
++++
////

給気端末の差圧は
[stem]
++++
\Delta P_{ SA, d, t } =
g (\rho_{in, d, t} - \rho_{out, d, t}) H_{SA} - P
++++

////
[stem]
++++
\Delta P_{ SA, d, t } =
P + g (\rho_{out, d, t} - \rho_{in, d, t}) H_{SA}
++++
////

排気端末の差圧は
[stem]
++++
\Delta P_{ EA, d, t } =
g (\rho_{in, d, t} - \rho_{out, d, t}) H_{EA} - P
++++

////
[stem]
++++
\Delta P_{ EA, d, t } =
P + g (\rho_{out, d, t} - \rho_{in, d, t}) H_{EA}
++++
////


となる。


ここで、各高さは排気塔の利用の有無により以下のように定める。

.1階床面を基準とした各隙間（端末）高さ
[cols="4*^", stripes=hover]
|===

^h|部位
^h|記号
^h|高さ[m](排気塔なし) stem:[UseChimney = False]
^h|高さ[m](排気塔あり) stem:[UseChimney = True]

|1階床面
|stem:[H_{ 1FL }]
2+|0

|給気端末
|stem:[H_{ SA }]
|1.6
|-0.25

|1階天井面
|stem:[H_{ 1CL }]
2+|2.4

|2階床面
|stem:[H_{ 2FL }]
2+|2.9

|排気端末
|stem:[H_{ EA }]
|4.5
|7.75

|2階天井面
|stem:[H_{ 2CL }]
2+|5.3

|===


ここで、

[cols="<.<1,<.<20", frame=none, grid=none, stripes=none]
|===

|stem:[ \Delta P_{ 1FL, d, t } ]
|：日付 stem:[ d ] の時刻 stem:[ t ] における1階床面の内外圧力差,Pa

|stem:[ \Delta P_{ SA, d, t } ]
|：日付 stem:[ d ] の時刻 stem:[ t ] における給気端末の内外圧力差,Pa

|stem:[ \Delta P_{ 1CL, d, t } ]
|：日付 stem:[ d ] の時刻 stem:[ t ] における1階天井面の内外圧力差,Pa

|stem:[ \Delta P_{ 2FL, d, t } ]
|：日付 stem:[ d ] の時刻 stem:[ t ] における2階床面の内外圧力差,Pa

|stem:[ \Delta P_{ EA, d, t } ]
|：日付 stem:[ d ] の時刻 stem:[ t ] における排気端末の内外圧力差,Pa

|stem:[ \Delta P_{ 2CL, d, t } ]
|：日付 stem:[ d ] の時刻 stem:[ t ] における2階天井面の内外圧力差,Pa

|stem:[ g ]
|：重力加速度(=9.80665),m/s^2^

|stem:[ UseChimney ]
|：排気塔を利用する,True/False

|===

である。


続いて、相当開口面積を求める。

住宅の総相当隙間面積は
[stem]
++++
\alpha A_{ whole } =
C_{ val }
\times
A_{ floor }
\times
10^4
++++

となる。
これを各階の床面高さと天井面高さに等分する。

1階床面高さの相当隙間面積は
[stem]
++++
\alpha A_{ 1FL } =
\frac
    { \alpha A_{ whole } }
    { 4 }
++++

1階天井面高さの相当隙間面積は
[stem]
++++
\alpha A_{ 1CL } =
\frac
    { \alpha A_{ whole } }
    { 4 }
++++

2階床面高さの相当隙間面積は
[stem]
++++
\alpha A_{ 2FL } =
\frac
    { \alpha A_{ whole } }
    { 4 }
++++

2階天井面高さの相当隙間面積は
[stem]
++++
\alpha A_{ 2CL } =
\frac
    { \alpha A_{ whole } }
    { 4 }
++++

とする。

今回は2階建て住宅を対象としているため4分割となるが、3階建てでは6分割となる。
対象住宅の階数に応じて分割数が異なる事に注意する。

ここで、

[cols="<.<1,<.<20", frame=none, grid=none, stripes=none]
|===

|stem:[ \alpha A_{ whole } ]
|：住宅の総相当隙間面積,m^2^

|stem:[ C_{ val } ]
|：住宅の相当隙間面積,cm^2^/m^2^

|stem:[ A_{ floor } ]
|：建物の延床面積,m^2^

|stem:[ \alpha A_{ 1FL } ]
|：1階床面の相当隙間面積,m^2^

|stem:[ \alpha A_{ 1CL } ]
|：1階天井面の相当隙間面積,m^2^

|stem:[ \alpha A_{ 2FL } ]
|：2階床面の相当隙間面積,m^2^

|stem:[ \alpha A_{ 2CL } ]
|：2階天井面の相当隙間面積,m^2^

|===

である。


続いて、端末の有効開口面積を求める。

ユーザーが入力する有効開口面積は給気と排気の合計値のため、給排気に分離する。
現時点では等分とする。


給気端末の有効開口面積は
[stem]
++++
\alpha A_{ SA } =
\frac
    { \alpha A_{ SA+EA } }
    { 2 }
++++

排気端末の有効開口面積は
[stem]
++++
\alpha A_{ EA } =
\alpha A_{ SA+EA }
-
\alpha A_{ SA }
++++

とする。

ここで、

[cols="<.<1,<.<20", frame=none, grid=none, stripes=none]
|===

|stem:[ \alpha A_{ SA } ]
|：給気端末の有効開口面積,m^2^

|stem:[ \alpha A_{ EA } ]
|：排気端末の有効開口面積,m^2^

|===

である。

続いて、風量を求める。

開口面積と差圧から風量を求める関数は以下となる。
本計算では開口を通過する空気の性状は流入元とみなすため、差圧の正負により参照する空気密度が異なる。

[stem]
++++
f(\alpha A, \Delta P, \rho_{ out }, \rho_{ in }) =
\begin{cases}
\alpha A
\sqrt{
    \frac
    {
        2
        \times
        \Delta P
    }
    { \rho_{ out } }
}
& , \Delta P \geqq 0
\\
-1
\times
\alpha A
\sqrt{
    \frac
    {
        2
        \times
        | \Delta P |
    }
    { \rho_{ in } }
}
& , \Delta P < 0
\end{cases}
++++

この関数を用いて、各隙間（端末）の風量を求める。
質量保存則から各隙間（端末）の風量収支は0となるため、風量収支が10^-2^ m^3^/hの範囲内となる1階床面室内圧 stem:[P] を求め、その室内圧より求まる差圧での風量を各隙間（端末）の値とする。

[stem]
++++
\left\{
\begin{array}{l}
Q_{ 1FL, d, t } = f( \alpha A_{ 1FL }, \Delta P_{ 1FL, d, t }, \rho_{ in, d, t }, \rho_{ out, d, t })
\\
Q_{ 1CL, d, t } = f( \alpha A_{ 1CL }, \Delta P_{ 1CL, d, t }, \rho_{ in, d, t }, \rho_{ out, d, t })
\\
Q_{ 2FL, d, t } = f( \alpha A_{ 2FL }, \Delta P_{ 2FL, d, t }, \rho_{ in, d, t }, \rho_{ out, d, t })
\\
Q_{ 2CL, d, t } = f( \alpha A_{ 2CL }, \Delta P_{ 2CL, d, t }, \rho_{ in, d, t }, \rho_{ out, d, t })
\\
Q_{ SA, d, t } = f( \alpha A_{ SA }, \Delta P_{ SA, d, t }, \rho_{ in, d, t }, \rho_{ out, d, t })
\\
Q_{ EA, d, t } = f( \alpha A_{ EA }, \Delta P_{ EA, d, t }, \rho_{ in, d, t }, \rho_{ out, d, t })
\end{array}
\right.
++++

ここで、

[cols="<.<1,<.<20", frame=none, grid=none, stripes=none]
|===

|stem:[ Q_{ 1FL, d, t } ]
|：日付 stem:[ d ] の時刻 stem:[ t ] における1階床面の隙間を通過する風量,m^3^/h

|stem:[ Q_{ 1CL, d, t } ]
|：日付 stem:[ d ] の時刻 stem:[ t ] における1階天井面の隙間を通過する風量,m^3^/h

|stem:[ Q_{ 2FL, d, t } ]
|：日付 stem:[ d ] の時刻 stem:[ t ] における2階床面の隙間を通過する風量,m^3^/h

|stem:[ Q_{ 2CL, d, t } ]
|：日付 stem:[ d ] の時刻 stem:[ t ] における2階天井面の隙間を通過する風量,m^3^/h

|stem:[ Q_{ SA, d, t } ]
|：日付 stem:[ d ] の時刻 stem:[ t ] における給気端末を通過する風量,m^3^/h

|stem:[ Q_{ EA, d, t } ]
|：日付 stem:[ d ] の時刻 stem:[ t ] における排気端末を通過する風量,m^3^/h

|===

である。

最後に、自然換気量を求める。

風量の収支は0のため正負（流入・流出）どちらの風量の合計でも風量の大きさは同じであるが、本計算では自然換気量を流入空気（正の風量）の合計とする。

[stem]
++++
Q_{ vnt, ntrl, d, t } =
\max(0, Q_{ 1FL, d, t})
+
\max(0, Q_{ 1CL, d, t})
+
\max(0, Q_{ 2FL, d, t})
+
\max(0, Q_{ 2CL, d, t})
+
\max(0, Q_{ SA, d, t})
+
\max(0, Q_{ EA, d, t})
++++


====== 3.3.2. 暖房期の判定

温度差利用型ハイブリッド換気における暖房期は、<<_付属書1_空調期間,ここ>> に定める期間とする。




<<<
==== 付属書1. 空調期間

====

【メモ】

. 時刻別で評価したいときは、全館連続運転時は外気温度で良いが、部分間歇運転時は熱負荷計算の戻り値（室内温度）が必要になるため、当面は外気温度参照が落としどころとなる。よって、暖房期であるか否かで判定する。動的な熱負荷計算が実装された際に再協議する。
====

地域区分別の暖房、冷房期を以下に示す。
中間期は暖房・冷房期以外の期間とする。

AE-Sim/Heatで採用されている暖房・冷房期間は
建築研究所のHPに掲載されている情報と同じである。

https://www.kenken.go.jp/becc/documents/house/11-6_210401_v01.pdf



////
1   北見    0869999.sma
2   岩見沢  0599999.sma
3   盛岡    2249999.sma
4   長野    3939999.sma
5   宇都宮  3339999.sma
6   岡山    6159999.sma
7   宮崎    749 9999.sma
8   那覇    8319999.sma
////

////

[[table_付1-1]]
.AE-Sim/Heatの各地域区分代表都市の暖房・冷房期間
[cols="5*^", stripes=hover]
|===
.2+h|地域区分
2+h|暖房期
2+h|冷房期

h|開始
h|終了
h|開始
h|終了

|1（北見）
|9月24日
|6月7日
|7月10日
|8月31日

|2（岩見沢）
|9月26日
|6月4日
|7月15日
|8月31日

|3（盛岡）
|9月30日
|5月31日
|7月10日
|8月31日

|4（長野）
|10月1日
|5月30日
|7月10日
|8月31日

|5（宇都宮）
|10月10日
|5月15日
|7月6日
|8月31日

|6（岡山）
|11月4日
|4月21日
|5月30日
|9月23日

|7（宮崎）
|11月26日
|3月27日
|5月15日
|10月13日

|8（那覇）
|-
|-
|3月25日
|12月14日
|===

////

<<<
==== 付属書2. 温度差利用型ハイブリッド換気の適用の可否の判断

温度差利用型ハイブリッド換気の運用時における適用の可否の判断材料として使用した参考資料の情報を記載する。

====
【メモ] 

温度差利用型ハイブリッド換気は以下の項目を全て満たす場合に適用できるが、
プログラムに落とし込む際には、条件を精査し絞り込む必要があると考えられる。
また、排気塔の有無により満たすべき項目は異なる。

====

===== 付2.1 排気塔が無い場合

====== 付2.1.1 地域区分

地域区分が1,2,3,4,5,6,7である。
地域区分が8の場合は、排気塔が無い場合の温度差利用型ハイブリッド換気は適用できない。

[[table_付2-1]]
.地域区分別の排気塔が無い場合の温度差利用型ハイブリッド換気の適用可否
[cols="2*^", stripes=hover]
|===

^h|地域区分
^h|適用の可否

|1
.7+.^|可

|2

|3

|4

|5

|6

|7

|8
|否

|===


====== 付2.1.2 建物の形状

計算対象建物の階数が2以上である。

[[table_付2-2]]
.建物の形状による適用可否
[cols="2*^", stripes=hover]
|===

^h|階数
^h|適用の可否

|1
|否

|2以上
|可

|===


====== 付2.1.3 隙間面積

計算対象建物の隙間面積が<<table_付2-3>>を満たしている。

[[table_付2-3]]
.躯体の気密性（相当隙間面積）に応じた必要な換気口の有効開口面積（<<bib._1>> p.236 表5-2-1）
[cols="3*^", stripes=hover]
|===

^h|地域区分
^h|相当隙間面積　[cm^2^/m^2^]
^h|換気口の有効開口面積　[cm^2^/m^2^]

.3+.^|1, 2
|5超
|-

|2を超え5以下
|2以上

|2以下
|4以上

.4+.^|3, 4, 5, 6, 7, 8
|7超
|-

|5を超え7以下
|2以上

|2を超え5以下
|4以上

|2以下
|6以上

|===

====== 付2.1.4 過換気の抑制

過換気を防止する機構を有する。

===== 付2.2 排気塔が有る場合

====== 付2.2.1 地域区分

地域区分が1,2である。
地域区分が3, 4, 5, 6, 7, 8の場合は、排気塔がある場合の温度差利用型ハイブリッド換気は適用できない。

[[table_付2-4]]
.地域区分別の排気塔がある場合の温度差利用型ハイブリッド換気の適用可否
[cols="2*^", stripes=hover]
|===

^h|地域区分
^h|適用の可否

|1
.2+.^|可

|2

|3
.6+.^|否

|4

|5

|6

|7

|8

|===


====== 付2.2.2 建物の形状

計算対象建物の階数が1以上である。

[[table_付2-5]]
.建物の形状による適用可否
[cols="2*^", stripes=hover]
|===

^h|階数
^h|適用の可否

|1
.2+.^|可

|2以上

|===


====== 付2.2.3 隙間面積

計算対象建物の隙間面積が<<table_付2-6>>を満たしている。

[[table_付2-6]]
.躯体の気密性（相当隙間面積）に応じた必要な換気口の有効開口面積（<<bib._1>> p.236 表5-2-1）
[cols="3*^", stripes=hover]
|===

^h|地域区分
^h|相当隙間面積　[cm^2^/m^2^]
^h|換気口の有効開口面積　[cm^2^/m^2^]

.3+.^|1, 2
|5超
|-

|2を超え5以下
|2以上

|2以下
|4以上

|===


====== 付2.2.4 給気口と排気口の合計有効開口面積

計算対象建物の給気口と排気口の合計有効開口面積が<<table_付2-7>>を満たしている。

[[table_付2-7]]
.床面積当りに必要な給気口と排気口の合計有効開口面積（<<bib._1>> p.236　表5-2-2）
[cols="6*^", stripes=hover]
|===

.2+.^h|地域区分
5+h|排気塔頂部と給気口の高さの差

^h|4.5　[m]
^h|6  　[m]
^h|8  　[m]
^h|10 　[m]
^h|12 　[m]

|1
|4.0
|2.5
|2.2
|1.9
|1.8

|2
|4.0
|2.8
|2.5
|2.2
|2.1

|===

====== 付2.2.5 過換気の抑制

過換気を防止する機構を有する。

==== 参考文献

[bibliography]
- [[[bib._1,1]]] 国土交通省住宅局建築指導課　他　編集：改正建築基準法に対応した建築物のシックハウス対策マニュアル　-建築基準法・住宅性能表示制度の解説及び設計施工マニュアル-